<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd"><html><!-- #BeginTemplate "/Templates/Modules.dwt" --><!-- DW6 -->

<head>
<meta http-equiv="Content-Type" content="text/html; charset=ISO-8859-1">

<!--Start, needed for Search highlighting-->
<style type="text/css">.highlight { background: #FFFF40; }</style>
<script type="text/javascript" src="../../highlight.js"></script>
<!--End, needed for Search highlighting-->

<!-- #BeginEditable "doctitle" --> 
<title>Uninterruptible Power Supply (UPS) - Components</title>
<!-- #EndEditable --> 
<link rel="stylesheet" href="../../stylemodule.css" type="text/css">
</head>

<body>
<!-- #BeginEditable "Main" -->
<div float:left><h1>Uninterruptible Power Supply (UPS)<a href="#" onClick="window.print(); return false;"><img src="../../Images/IconPrint.png" alt="Print Icon" width="45" height="62" style="display:block; float: right; "></a></h1></div>
<h2>Components</h2>
<p>The Uninterruptible Power Supply (UPS) System contains the following major components:</p>
<table class="Table-Grey">
  <tr>
    <th class="row-Component">Component</th>
    <th class="row-CompDescription">Description</th>
  </tr>
  <tr>
    <td><a href="10KVAUPS.html">10 KVA UPS</a></td>
    <td>The 10 KVA UPS is a UPS-Teknik KR 31 (3p-1p) 10-20 kVA series.</td>
  </tr>
  <tr>
    <td>External Battery Cabinet</td>
    <td>The external battery cabinet provides up to 30 minutes (at half load) of back-up power to the 10 KVA UPS during a power outage. It is a custom made cabinet, which houses 40 12V batteries.</td>
  </tr>
  <tr>
    <td>Rack Mounted External Battery Module</td>
    <td>The rack mountable external battery module provides up to 30 minutes (at half load) of back-up power to the 10 KVA UPS during a power outage. The module houses 8 12V batteries.</td>
  </tr>
  <tr>
    <td>External Bypass 10 kVA 3 Phase/1 Phase</td>
    <td>The external bypass is used to connect to the main facility electrical power.</td>
  </tr>
</table>
<br>
<!-- #EndEditable -->
</body>
<!-- #EndTemplate --></html>
<!--Start, needed for Search highlighting-->
<script type="text/javascript">highlight();</script>
<!--End, needed for Search highlighting-->